# ===========================================================================
#  Template: ACH580-style VFD, hardwired to the ALC controller
# ===========================================================================
#  Wiring simulated:
#    ALC BO  -> drive DI1 (start)        sim object BV-1001 "DI1 TERMINAL"
#    ALC AO  -> drive AI1 (0-10 V ref)   sim object AV-1001 "AI1 TERMINAL" (% of 10 V)
#    Safety circuit (freezestat/smoke) -> drive DI4 = 20.41 Start interlock 1 (ACH580 default),
#      an open safety stops the drive (and prevents starting); 20.45 = Coast makes it a coast stop
#    drive RO2 (running)      -> ALC BI  sf{n}_status
#    drive RO3 (fault, -1)    -> ALC BI  sf{n}_fault   (contact OPENS on fault)
#    drive AO1 (output freq)  -> ALC AI  sf{n}_speed_fb (% of 10 V)
#  The drive's actual values are also exposed read-only for troubleshooting.
# ===========================================================================

model_name: ACH580 (simulated)
description: ACH580-style VFD, hardwired control

equipment:
  type: vfd_fan
  params:
    ext1_commands: in1_start          # 20.01 Ext1 commands = In1 Start
    ext1_freq_ref1: ai1_scaled        # 28.11 Ext1 frequency ref1 = AI1 scaled
    ai1_min_v: 0.0                    # 12.17
    ai1_max_v: 10.0                   # 12.18
    ai1_scaled_min: 0.0               # 12.19 Hz
    ai1_scaled_max: 60.0              # 12.20 Hz
    start_interlock_1: di4            # 20.41 safety circuit on DI4 (ACH580 default)
    start_interlock_stop_mode: coast  # 20.45 coast stop when the safety opens (same as Not used)
    ro1_source: ready_run             # 10.24 (default Damper control; not used here)
    safety_di: 4                      # which DI the simulated safety circuit opens
    min_freq: 12.0                    # 30.13 Hz
    max_freq: 60.0                    # 30.14 Hz

# --- Terminal wiring the ALC network outputs write to -----------------------
commands:
  - { object: "binary-value,1001", name: "DI1 TERMINAL", input: di1, description: "Start (ALC BO)", active_text: CLOSED, inactive_text: OPEN }
  - { object: "binary-value,1002", name: "DI2 TERMINAL", input: di2, active_text: CLOSED, inactive_text: OPEN }
  - { object: "binary-value,1003", name: "DI3 TERMINAL", input: di3, active_text: CLOSED, inactive_text: OPEN }
  - { object: "binary-value,1004", name: "DI4 TERMINAL", input: di4, description: "Safety circuit (closed = safe)", active_text: CLOSED, inactive_text: OPEN, relinquish_default: true }
  - { object: "binary-value,1005", name: "DI5 TERMINAL", input: di5, active_text: CLOSED, inactive_text: OPEN }
  - { object: "binary-value,1006", name: "DI6 TERMINAL", input: di6, active_text: CLOSED, inactive_text: OPEN }
  - { object: "analog-value,1001", name: "AI1 TERMINAL", input: ai1_pct, description: "Speed signal (ALC AO), % of 10 V", units: percent }

# --- Values the drive's relays / AO send to the ALC controller --------------
controller:
  min_interval: 1.0
  writes:
    - { name: Status (RO2),  signal: ro2,     object_name: "sf{n}_status",   demo_object: "binary-input,1{n}", heartbeat: 30 }
    - { name: Fault (RO3),   signal: ro3,     object_name: "sf{n}_fault",    demo_object: "binary-input,2{n}", heartbeat: 30 }
    - { name: Speed (AO1),   signal: ao1_pct, object_name: "sf{n}_speed_fb", demo_object: "analog-input,1{n}", deadband: 0.5, heartbeat: 30 }

# --- Actual values / status (read-only) -------------------------------------
monitor:
  - { object: "analog-value,0",  name: "OUTPUT SPEED",   signal: motor_rpm }
  - { object: "analog-value,1",  name: "OUTPUT FREQ",    signal: output_freq }
  - { object: "analog-value,2",  name: "DC BUS VOLT",    signal: dc_bus_v }
  - { object: "analog-value,3",  name: "OUTPUT VOLTAGE", signal: output_voltage }
  - { object: "analog-value,4",  name: "CURRENT",        signal: motor_current }
  - { object: "analog-value,5",  name: "TORQUE",         signal: torque_pct }
  - { object: "analog-value,6",  name: "POWER",          signal: power_kw }
  - { object: "analog-value,7",  name: "DRIVE TEMP",     signal: drive_temp }
  - { object: "analog-value,8",  name: "KWH (R)",        signal: kwh }
  - { object: "analog-value,14", name: "RUN TIME (R)",   signal: run_hours }
  - { object: "analog-value,15", name: "MOTOR TEMP",     signal: motor_temp }
  - { object: "analog-value,18", name: "LAST FLT",       signal: last_fault }
  - { object: "analog-value,19", name: "PREV FLT 1",     signal: prev_fault_1 }
  - { object: "analog-value,20", name: "PREV FLT 2",     signal: prev_fault_2 }
  - { object: "binary-value,0",  name: "RUN/STOP ACT",   signal: running, active_text: RUN, inactive_text: STOP }
  - { object: "binary-value,1",  name: "FWD/REV ACT",    signal: forward, active_text: FWD, inactive_text: "-" }
  - { object: "binary-value,2",  name: "FAULT ACT",      signal: fault_active, active_text: FAULT, inactive_text: OK }
  - { object: "binary-value,4",  name: "HAND/AUTO ACT",  signal: in_auto, active_text: AUTO, inactive_text: HAND/OFF }
  - { object: "binary-value,5",  name: "ALARM ACT",      signal: warning_active, active_text: ALARM, inactive_text: OK }
  - { object: "binary-value,7",  name: "DRIVE READY",    signal: ready, active_text: READY, inactive_text: NOT READY }
  - { object: "binary-value,8",  name: "AT SETPOINT",    signal: at_setpoint, active_text: YES, inactive_text: NO }
  - { object: "binary-value,9",  name: "RUN ENA ACT",    signal: run_enable_act, active_text: ENABLED, inactive_text: DISABLED }
  - { object: "binary-input,0",  name: "DI 1 ACT",       signal: di1_status }
  - { object: "binary-input,1",  name: "DI 2 ACT",       signal: di2_status }
  - { object: "binary-input,2",  name: "DI 3 ACT",       signal: di3_status }
  - { object: "binary-input,3",  name: "DI 4 ACT",       signal: di4_status }
  - { object: "binary-input,4",  name: "DI 5 ACT",       signal: di5_status }
  - { object: "binary-input,5",  name: "DI 6 ACT",       signal: di6_status }
  - { object: "binary-output,0", name: "RO 1 ACT",       signal: ro1 }
  - { object: "binary-output,1", name: "RO 2 ACT",       signal: ro2 }
  - { object: "binary-output,2", name: "RO 3 ACT",       signal: ro3 }
  - { object: "analog-input,0",  name: "AI 1 ACT",       signal: ai1_v }
  - { object: "analog-output,0", name: "AO 1 ACT",       signal: ao1_pct }

# --- Demo mode only: what the demo controller writes ------------------------
demo:
  writes:
    - { object: "binary-value,1001", value: true }
    - { object: "analog-value,1001", value: 70 }
